/**
 * Module     : main.mo
 * Copyright  : 2022 Rocklabs Team
 * License    : Apache 2.0 with LLVM Exception
 * Maintainer : Rocklabs Team <hello@rocklabs.io>
 * Stability  : Experimental
 */

import Array "mo:base/Array";
import Buffer "mo:base/Buffer";
import Cycles "mo:base/ExperimentalCycles";
import Error "mo:base/Error";
import Hash "mo:base/Hash";
import HashMap "mo:base/HashMap";
import Int "mo:base/Int";
import Iter "mo:base/Iter";
import Nat "mo:base/Nat";
import Prelude "mo:base/Prelude";
import Principal "mo:base/Principal";
import Result "mo:base/Result";
import Text "mo:base/Text";
import Time "mo:base/Time";
import TrieSet "mo:base/TrieSet";
import Blob "mo:base/Blob";
import Nat64 "mo:base/Nat64";

import Util "./util/Util";
import LedgerUtils "./ledgerUtils/utils";
import Account "./ledgerUtils/account";
import Hex "./ledgerUtils/hex";

import Types "./types";
import Http "./http";
import HttpTypes "./http/types";
import AccountIdentifier "util/AccountIdentifier";

import LedgerTypes "./ledgerTypes";

shared (msg) actor class NFToken(
    _logo : Text,
    _name : Text,
    _symbol : Text,
    _desc : Text,
    _owner : Principal,
) = this {

    type Metadata = Types.Metadata;
    type Location = Types.Location;
    type Attribute = Types.Attribute;
    type TokenMetadata = Types.TokenMetadata;
    type TokenIndex = Types.TokenIndex;
    type TokenIdentifier = Types.TokenIdentifier;
    type Record = Types.Record;
    type TxRecord = Types.TxRecord;
    type Operation = Types.Operation;
    type TokenInfo = Types.TokenInfo;
    type TokenInfoExt = Types.TokenInfoExt;
    type UserInfo = Types.UserInfo;
    type UserInfoExt = Types.UserInfoExt;
    type Order = Types.Order;

    public type Errors = {
        #Unauthorized;
        #TokenNotExist;
        #InvalidOperator;
    };
    // to be compatible with Rust canister
    // in Rust, Result is `Ok` and `Err`
    public type TxReceipt = {
        #Ok : Nat;
        #Err : Errors;
    };
    public type MintResult = {
        #Ok : (Nat, Nat);
        #Err : Errors;
    };

    public type ClaimResult = {
        #Ok : [TokenInfoExt];
        #Err : Text;
    };

    public type Result<Ok, Err> = { #ok : Ok; #err : Err };

    private stable var logo_ : Text = _logo; // base64 encoded image
    private stable var name_ : Text = _name;
    private stable var symbol_ : Text = _symbol;
    private stable var desc_ : Text = _desc;
    private stable var owner_ : Principal = _owner;
    private stable var asset_canister = "h7ecw-giaaa-aaaal-ab75a-cai";
    private stable var totalSupply_ : Nat = 0;
    private stable var blackhole : Principal = Principal.fromText("aaaaa-aa");

    private stable var tokensEntries : [(Nat, TokenInfo)] = [];
    private stable var usersEntries : [(Principal, UserInfo)] = [];

    private var tokens = HashMap.HashMap<Nat, TokenInfo>(1, Nat.equal, Hash.hash);
    private var users = HashMap.HashMap<Principal, UserInfo>(1, Principal.equal, Principal.hash);
    private stable var txs : [TxRecord] = [];
    private stable var txIndex : Nat = 0;

    private stable var minters : [Principal] = [];
    private stable var airdropList : [Principal] = [];
    private stable var whiteList : [Text] = []; //account id
    private stable var nextSubaccount : Nat = 2;
    private var orders = HashMap.HashMap<Principal, Order>(1, Principal.equal, Principal.hash);
    private stable var stableOrders : [(Principal, Order)] = [];
    private stable var salePrice : Nat64 = 4_000_000;

    let FEE : Nat64 = 10_000;
    let E8S : Nat64 = 10_000_000;
    let ICPLedger : LedgerTypes.Ledger = actor ("ryjl3-tyaaa-aaaaa-aaaba-cai");

    private func addTxRecord(
        caller : Principal,
        op : Operation,
        tokenIndex : ?Nat,
        from : Record,
        to : Record,
        timestamp : Time.Time,
    ) : Nat {
        let record : TxRecord = {
            caller = caller;
            op = op;
            index = txIndex;
            tokenIndex = tokenIndex;
            from = from;
            to = to;
            timestamp = timestamp;
        };

        let b = Buffer.fromArray<TxRecord>(txs);
        b.add(record);
        txs := Buffer.toArray(b); // Array.append(txs, [record]);
        txIndex += 1;
        return txIndex - 1;
    };

    private func _unwrap<T>(x : ?T) : T = switch x {
        case null { Prelude.unreachable() };
        case (?x_) { x_ };
    };

    private func _exists(tokenId : Nat) : Bool {
        switch (tokens.get(tokenId)) {
            case (?info) { return true };
            case _ { return false };
        };
    };

    private func _ownerOf(tokenId : Nat) : ?Principal {
        switch (tokens.get(tokenId)) {
            case (?info) { return ?info.owner };
            case (_) { return null };
        };
    };

    private func _isOwner(who : Principal, tokenId : Nat) : Bool {
        switch (tokens.get(tokenId)) {
            case (?info) { return info.owner == who };
            case _ { return false };
        };
    };

    private func _isApproved(who : Principal, tokenId : Nat) : Bool {
        switch (tokens.get(tokenId)) {
            case (?info) { return info.operator == ?who };
            case _ { return false };
        };
    };

    private func _balanceOf(who : Principal) : Nat {
        switch (users.get(who)) {
            case (?user) { return TrieSet.size(user.tokens) };
            case (_) { return 0 };
        };
    };

    private func _newUser() : UserInfo {
        {
            var operators = TrieSet.empty<Principal>();
            var allowedBy = TrieSet.empty<Principal>();
            var allowedTokens = TrieSet.empty<Nat>();
            var tokens = TrieSet.empty<Nat>();
        };
    };

    private func _tokenInfotoExt(info : TokenInfo) : TokenInfoExt {
        return {
            index = info.index;
            owner = info.owner;
            metadata = info.metadata;
            timestamp = info.timestamp;
            operator = info.operator;
        };
    };

    private func _userInfotoExt(info : UserInfo) : UserInfoExt {
        return {
            operators = TrieSet.toArray(info.operators);
            allowedBy = TrieSet.toArray(info.allowedBy);
            allowedTokens = TrieSet.toArray(info.allowedTokens);
            tokens = TrieSet.toArray(info.tokens);
        };
    };

    private func _isApprovedOrOwner(spender : Principal, tokenId : Nat) : Bool {
        switch (_ownerOf(tokenId)) {
            case (?owner) {
                return spender == owner or _isApproved(spender, tokenId) or _isApprovedForAll(owner, spender);
            };
            case _ {
                return false;
            };
        };
    };

    private func _getApproved(tokenId : Nat) : ?Principal {
        switch (tokens.get(tokenId)) {
            case (?info) {
                return info.operator;
            };
            case (_) {
                return null;
            };
        };
    };

    private func _isApprovedForAll(owner : Principal, operator : Principal) : Bool {
        switch (users.get(owner)) {
            case (?user) {
                return TrieSet.mem(user.operators, operator, Principal.hash(operator), Principal.equal);
            };
            case _ { return false };
        };
    };

    private func _addTokenTo(to : Principal, tokenId : Nat) {
        switch (users.get(to)) {
            case (?user) {
                user.tokens := TrieSet.put(user.tokens, tokenId, Hash.hash(tokenId), Nat.equal);
                users.put(to, user);
            };
            case _ {
                let user = _newUser();
                user.tokens := TrieSet.put(user.tokens, tokenId, Hash.hash(tokenId), Nat.equal);
                users.put(to, user);
            };
        };
    };

    private func _removeTokenFrom(owner : Principal, tokenId : Nat) {
        assert (_exists(tokenId) and _isOwner(owner, tokenId));
        switch (users.get(owner)) {
            case (?user) {
                user.tokens := TrieSet.delete(user.tokens, tokenId, Hash.hash(tokenId), Nat.equal);
                users.put(owner, user);
            };
            case _ {
                assert (false);
            };
        };
    };

    private func _clearApproval(owner : Principal, tokenId : Nat) {
        assert (_exists(tokenId) and _isOwner(owner, tokenId));
        switch (tokens.get(tokenId)) {
            case (?info) {
                if (info.operator != null) {
                    let op = _unwrap(info.operator);
                    let opInfo = _unwrap(users.get(op));
                    opInfo.allowedTokens := TrieSet.delete(opInfo.allowedTokens, tokenId, Hash.hash(tokenId), Nat.equal);
                    users.put(op, opInfo);
                    info.operator := null;
                    tokens.put(tokenId, info);
                };
            };
            case _ {
                assert (false);
            };
        };
    };

    private func _transfer(to : Principal, tokenId : Nat) {
        assert (_exists(tokenId));
        switch (tokens.get(tokenId)) {
            case (?info) {
                _removeTokenFrom(info.owner, tokenId);
                _addTokenTo(to, tokenId);
                info.owner := to;
                tokens.put(tokenId, info);
            };
            case (_) {
                assert (false);
            };
        };
    };

    private func _burn(owner : Principal, tokenId : Nat) {
        _clearApproval(owner, tokenId);
        _transfer(blackhole, tokenId);
    };

    private func _isMinter(vm : Principal) : Bool {
        let fm = Array.find(
            minters,
            func(minter : Principal) : Bool {
                minter == vm;
            },
        );
        switch (fm) {
            case (?fm) {
                true;
            };
            case (_) {
                false;
            };
        };
    };

    public shared (msg) func setOwner(new : Principal) : async Principal {
        assert (msg.caller == owner_);
        owner_ := new;
        new;
    };

    public shared ({ caller }) func addMinter(newMinter : Text) : async () {
        assert (caller == owner_);
        let fm = Array.find(
            minters,
            func(minter : Principal) : Bool {
                minter == Principal.fromText(newMinter);
            },
        );
        switch (fm) {
            case (?fm) {
                //
            };
            case (_) {
                let bm = Buffer.fromArray<Principal>(minters);
                bm.add(Principal.fromText(newMinter));
                minters := Buffer.toArray(bm);
            };
        };

    };
    public shared ({ caller }) func addWhiteList(acc : Text) : async () {
        assert (caller == owner_);
        let fm = Array.find(
            whiteList,
            func(account : Text) : Bool {
                acc == account;
            },
        );
        switch (fm) {
            case (?fm) {
                //
            };
            case (_) {
                let bm = Buffer.fromArray<Text>(whiteList);
                bm.add(acc);
                whiteList := Buffer.toArray(bm);
            };
        };

    };

    public query func getWL(): async [Text]{
            whiteList
    };
    public shared ({ caller }) func createOrder(
        item : Text,
        count : Nat64,
    ) : async Result.Result<Nat, Text> {
        if (Principal.isAnonymous(caller)) return #err("no authenticated");
        let rsub = nextSubaccount;
        nextSubaccount := nextSubaccount +1;
        orders.put(
            caller,
            {
                buyer = caller;
                item = item;
                count = count;
                price = salePrice;
                subaccount = Account.getAccountTextId(Principal.fromActor(this), rsub);
                subaccountIndex = rsub;
                amount = salePrice * count;
                ordertime = Time.now();
                status = #new;
            },
        );
        #ok(rsub);
    };

    public query func getSalePrice() : async Nat64 {
        return salePrice;
    };

    public shared ({ caller }) func setSalePrice(price : Nat64) : async () {
        assert (caller == owner_);
        salePrice := price;
    };

    public query ({ caller }) func getOrder() : async ?Order {
        orders.get(caller);
    };

    public shared ({ caller }) func payOrder() : async Result.Result<Nat64, Text> {
        if (Principal.isAnonymous(caller)) return #err("no authenticated");
        let order = orders.get(caller);
        switch (order) {
            case (?order) {

                let bicp = await ICPLedger.account_balance({
                    account = LedgerUtils.hexToAccountId(order.subaccount);
                });

                if (bicp.e8s > order.amount + FEE) {
                    orders.put(
                        caller,
                        {
                            buyer = order.buyer;
                            item = order.item;
                            count = order.count;
                            price = order.price;
                            subaccount = order.subaccount;
                            subaccountIndex = order.subaccountIndex;
                            amount = order.amount;
                            ordertime = order.ordertime;
                            status = #paid;
                        },
                    );
                    #ok(1);
                    // let res = await ICPLedger.transfer({
                    //     memo = 0;
                    //     from_subaccount = null;
                    //     to = Blob.fromArray(Hex.decode(order.subaccount));
                    //     amount = { e8s = order.amount };
                    //     fee = { e8s = FEE };
                    //     created_at_time = ?{
                    //         timestamp_nanos = Nat64.fromNat(Int.abs(Time.now()));
                    //     };
                    // });
                    // switch (res) {
                    //     case (#Ok(blockIndex)) {
                    //         #ok(blockIndex);
                    //     };
                    //     case (#Err(#InsufficientFunds { balance })) {
                    //         throw Error.reject("No enough fund! The balance is only " # debug_show balance # " e8s");
                    //     };
                    //     case (#Err(other)) {
                    //         throw Error.reject("Unexpected error: " # debug_show other);
                    //     };
                    // };
                } else {
                    #err("you haven't pay the order yet.");
                };

            };
            case (_) {
                #err("you don't have order yet!");
            };
        };
    };

    public shared ({ caller }) func cancelOrder() : async Result.Result<Nat, Text> {
        if (Principal.isAnonymous(caller)) return #err("no authenticated");
        let order = orders.get(caller);
        switch (order) {
            case (?order) {

                //check order status
                if (order.status == #delivered) {
                    #err("you already minted, so can't canceled");
                } else {
                    let bicp = await ICPLedger.account_balance({
                        account = LedgerUtils.hexToAccountId(order.subaccount);
                    });
                    //enough to refund
                    if (bicp.e8s > FEE) {
                        orders.put(
                            caller,
                            {
                                buyer = order.buyer;
                                item = order.item;
                                count = order.count;
                                price = order.price;
                                subaccount = order.subaccount;
                                subaccountIndex = order.subaccountIndex;
                                amount = order.amount;
                                ordertime = order.ordertime;
                                status = #canceled;
                            },
                        );

                        let res = await ICPLedger.transfer({
                            memo = 0;
                            from_subaccount = ?LedgerUtils.subToSubBlob(order.subaccountIndex);
                            to = Blob.fromArray(Hex.decode(AccountIdentifier.fromPrincipal(order.buyer, null)));
                            amount = { e8s = bicp.e8s -FEE };
                            fee = { e8s = FEE };
                            created_at_time = ?{
                                timestamp_nanos = Nat64.fromNat(Int.abs(Time.now()));
                            };
                        });
                        switch (res) {
                            case (#Ok(blockIndex)) {
                                #ok(1);
                            };
                            case (#Err(#InsufficientFunds { balance })) {
                                #err("No enough fund! The balance is only " # debug_show balance # " e8s");
                            };
                            case (#Err(other)) {
                                #err("Unexpected error: " # debug_show other);
                            };
                        };

                    } else {
                        #err("you haven't pay the order yet.");
                    };

                };

            };
            case (_) {
                #err("you don't have order yet!");
            };
        };
    };

    public shared ({ caller }) func claimPaidNFT() : async ClaimResult {
        let order = orders.get(caller);
        var errMsg = "";
        switch (order) {
            case (?order) {
                //check order status
                switch (order.status) {
                    case (#new) {
                        #Err("you haven't pay yet");
                    };
                    case (#paid) {

                        let bicp = await ICPLedger.account_balance({
                            account = LedgerUtils.hexToAccountId(order.subaccount);
                        });
                        if (bicp.e8s > order.amount) {

                            //save transfered tokens for return
                            let tb = Buffer.Buffer<TokenInfoExt>(0);
                            //pick x NFTs base on order and transfer to buyer
                            for (j in Iter.range(0, Nat64.toNat(order.count -1))) {

                                let alltokens = Iter.toArray(tokens.vals());
                                let fuc = Array.find(
                                    alltokens,
                                    func(token : TokenInfo) : Bool {
                                        token.owner == Principal.fromActor(this);
                                    },
                                );
                                switch (fuc) {
                                    case (?fuc) {
                                        _transfer(caller, fuc.index);
                                        let txid = addTxRecord(caller, #transfer, ?fuc.index, #user(Principal.fromActor(this)), #user(caller), Time.now());
                                        tb.add(_tokenInfotoExt(fuc));

                                        //release fund to treasury
                                        let res = await ICPLedger.transfer({
                                            memo = 0;
                                            from_subaccount = ?LedgerUtils.subToSubBlob(order.subaccountIndex);
                                            to = Blob.fromArray(Hex.decode(Account.getDefaultAccountText(Principal.fromActor(this))));
                                            amount = { e8s = order.amount - FEE };
                                            fee = { e8s = FEE };
                                            created_at_time = ?{
                                                timestamp_nanos = Nat64.fromNat(Int.abs(Time.now()));
                                            };
                                        });
                                        switch (res) {
                                            case (#Ok(blockIndex)) {
                                                
                                            };
                                            case (#Err(#InsufficientFunds { balance })) {
                                                errMsg := errMsg # ", No enough fund! The balance is only " # debug_show balance # " e8s";
                                            };
                                            case (#Err(other)) {
                                                errMsg := errMsg # ", Unexpected error: " # debug_show other;
                                            };
                                        };
                                    };
                                    case (_) {
                                        // #Err("no token can be claimed");
                                    };
                                };
                            };
                            //change order status
                            let tarr = Buffer.toArray(tb);
                            if (tarr.size() > 0) {
                                orders.put(
                                    caller,
                                    {
                                        buyer = order.buyer;
                                        item = order.item;
                                        count = order.count;
                                        price = order.price;
                                        subaccount = order.subaccount;
                                        subaccountIndex = order.subaccountIndex;
                                        amount = order.amount;
                                        ordertime = order.ordertime;
                                        status = #delivered;
                                    },
                                );
                                #Ok(tarr);
                            } else {
                                #Err(errMsg # ", no enought token to claim");
                            };

                        } else {
                            #Err("no payment is made");
                        };
                    };
                    case (#delivered) {
                        #Err("you already claimed it");
                    };
                    case (#canceled) {
                        #Err("the order has been canceled");
                    };
                };

            };
            case (_) {
                #Err("you have no order yet, please order first.");
            };
        };
    };

    // public update calls
    public shared (msg) func mint(to : Principal, metadata : ?TokenMetadata) : async MintResult {
        if (msg.caller != owner_ and _isMinter(msg.caller) == false) {
            return #Err(#Unauthorized);
        };
        let token : TokenInfo = {
            index = totalSupply_;
            var owner = to;
            var metadata = metadata;
            var operator = null;
            timestamp = Time.now();
        };
        tokens.put(totalSupply_, token);
        _addTokenTo(to, totalSupply_);
        totalSupply_ += 1;
        let txid = addTxRecord(msg.caller, #mint(metadata), ?token.index, #user(blackhole), #user(to), Time.now());
        return #Ok((token.index, txid));
    };

    public query ({ caller }) func checkEligible() : async Bool {
        let fl = Array.find(
            whiteList,
            func(p : Text) : Bool {
                p == AccountIdentifier.fromPrincipal(caller, null);
            },
        );
        // let fl = ?"test";
        switch (fl) {
            case (?fl) {
                true;
            };
            case (_) { false };
        };
    };
    public shared ({ caller }) func claim() : async ClaimResult {
        if (Principal.isAnonymous(caller)) {
            #Err("No authenticated");
        } else {
            //check list
            let fl = Array.find(
                whiteList,
                func(p : Text) : Bool {
                    p == AccountIdentifier.fromPrincipal(caller, null);
                },
            );
            // let fl = ?"test";
            switch (fl) {
                case (?fl) {
                    //check unclaimed tokens
                    let alltokens = Iter.toArray(tokens.vals());
                    let fuc = Array.find(
                        alltokens,
                        func(token : TokenInfo) : Bool {
                            token.owner == Principal.fromActor(this);
                        },
                    );
                    switch (fuc) {
                        case (?fuc) {
                            _transfer(caller, fuc.index);
                            let txid = addTxRecord(caller, #transfer, ?fuc.index, #user(Principal.fromActor(this)), #user(caller), Time.now());

                            //remove from whitelist
                            whiteList := Array.filter(
                                whiteList,
                                func(p : Text) : Bool {
                                    p != AccountIdentifier.fromPrincipal(caller, null);
                                },
                            );
                            #Ok([_tokenInfotoExt(fuc)]);
                        };
                        case (_) {
                            #Err("no token can be claimed");
                        };
                    };
                };
                case (_) {
                    #Err("you are not eligible to claim or you already claimed before");
                };
            };

        };
    };

    public shared ({ caller }) func drop(to : Principal, arrindex : [Nat]) : async Result.Result<Nat, Text> {
        if (msg.caller != owner_ and _isMinter(msg.caller) == false) {
            #err("no permission");

        } else {
            for (t in arrindex.vals()) {
                _transfer(to, t);
            };
            #ok(arrindex.size());
        };
    };

    public shared (msg) func batchMint(to : Principal, arr : [?TokenMetadata]) : async MintResult {
        if (msg.caller != owner_) {
            return #Err(#Unauthorized);
        };
        let startIndex = totalSupply_;
        for (metadata in Iter.fromArray(arr)) {
            let token : TokenInfo = {
                index = totalSupply_;
                var owner = to;
                var metadata = metadata;
                var operator = null;
                timestamp = Time.now();
            };
            tokens.put(totalSupply_, token);
            _addTokenTo(to, totalSupply_);
            totalSupply_ += 1;
            ignore addTxRecord(msg.caller, #mint(metadata), ?token.index, #user(blackhole), #user(to), Time.now());
        };
        return #Ok((startIndex, txs.size() - arr.size()));
    };

    public shared ({ caller }) func mintAll() : async () {
        assert (caller == owner_);
        let to = Principal.fromActor(this);
        for (j in Iter.range(0, 999)) {

            let md = {
                filetype = "jpg";
                location = #Web("https://tqlae-kiaaa-aaaal-acamq-cai.raw.ic0.app/assets/" # Nat.toText(j +1) # ".jpg");
                attributes = [];
            };
            let token : TokenInfo = {
                index = totalSupply_;
                var owner = to;
                var metadata = ?md;
                var operator = null;
                timestamp = Time.now();
            };
            tokens.put(totalSupply_, token);
            _addTokenTo(to, totalSupply_);
            totalSupply_ += 1;
            ignore addTxRecord(msg.caller, #mint(?md), ?token.index, #user(blackhole), #user(to), Time.now());
        };
    };

    public shared (msg) func burn(tokenId : Nat) : async TxReceipt {
        if (_exists(tokenId) == false) {
            return #Err(#TokenNotExist);
        };
        if (_isOwner(msg.caller, tokenId) == false) {
            return #Err(#Unauthorized);
        };
        _burn(msg.caller, tokenId); //not delete tokenId from tokens temporarily. (consider storage limited, it should be delete.)
        let txid = addTxRecord(msg.caller, #burn, ?tokenId, #user(msg.caller), #user(blackhole), Time.now());
        return #Ok(txid);
    };

    public shared (msg) func setTokenMetadata(tokenId : Nat, new_metadata : TokenMetadata) : async TxReceipt {
        // only canister owner can set
        if (msg.caller != owner_) {
            return #Err(#Unauthorized);
        };
        if (_exists(tokenId) == false) {
            return #Err(#TokenNotExist);
        };
        let token = _unwrap(tokens.get(tokenId));
        let old_metadate = token.metadata;
        token.metadata := ?new_metadata;
        tokens.put(tokenId, token);
        let txid = addTxRecord(msg.caller, #setMetadata, ?token.index, #metadata(old_metadate), #metadata(?new_metadata), Time.now());
        return #Ok(txid);
    };

    public shared (msg) func approve(tokenId : Nat, operator : Principal) : async TxReceipt {
        var owner : Principal = switch (_ownerOf(tokenId)) {
            case (?own) {
                own;
            };
            case (_) {
                return #Err(#TokenNotExist);
            };
        };
        if (Principal.equal(msg.caller, owner) == false) if (_isApprovedForAll(owner, msg.caller) == false) return #Err(#Unauthorized);
        if (owner == operator) {
            return #Err(#InvalidOperator);
        };
        switch (tokens.get(tokenId)) {
            case (?info) {
                info.operator := ?operator;
                tokens.put(tokenId, info);
            };
            case _ {
                return #Err(#TokenNotExist);
            };
        };
        switch (users.get(operator)) {
            case (?user) {
                user.allowedTokens := TrieSet.put(user.allowedTokens, tokenId, Hash.hash(tokenId), Nat.equal);
                users.put(operator, user);
            };
            case _ {
                let user = _newUser();
                user.allowedTokens := TrieSet.put(user.allowedTokens, tokenId, Hash.hash(tokenId), Nat.equal);
                users.put(operator, user);
            };
        };
        let txid = addTxRecord(msg.caller, #approve, ?tokenId, #user(msg.caller), #user(operator), Time.now());
        return #Ok(txid);
    };

    public shared (msg) func setApprovalForAll(operator : Principal, value : Bool) : async TxReceipt {
        if (msg.caller == operator) {
            return #Err(#Unauthorized);
        };
        var txid = 0;
        if value {
            let caller = switch (users.get(msg.caller)) {
                case (?user) { user };
                case _ { _newUser() };
            };
            caller.operators := TrieSet.put(caller.operators, operator, Principal.hash(operator), Principal.equal);
            users.put(msg.caller, caller);
            let user = switch (users.get(operator)) {
                case (?user) { user };
                case _ { _newUser() };
            };
            user.allowedBy := TrieSet.put(user.allowedBy, msg.caller, Principal.hash(msg.caller), Principal.equal);
            users.put(operator, user);
            txid := addTxRecord(msg.caller, #approveAll, null, #user(msg.caller), #user(operator), Time.now());
        } else {
            switch (users.get(msg.caller)) {
                case (?user) {
                    user.operators := TrieSet.delete(user.operators, operator, Principal.hash(operator), Principal.equal);
                    users.put(msg.caller, user);
                };
                case _ {};
            };
            switch (users.get(operator)) {
                case (?user) {
                    user.allowedBy := TrieSet.delete(user.allowedBy, msg.caller, Principal.hash(msg.caller), Principal.equal);
                    users.put(operator, user);
                };
                case _ {};
            };
            txid := addTxRecord(msg.caller, #revokeAll, null, #user(msg.caller), #user(operator), Time.now());
        };
        return #Ok(txid);
    };

    public shared (msg) func transfer(to : Principal, tokenId : Nat) : async TxReceipt {
        var owner : Principal = switch (_ownerOf(tokenId)) {
            case (?own) {
                own;
            };
            case (_) {
                return #Err(#TokenNotExist);
            };
        };
        if (owner != msg.caller) {
            return #Err(#Unauthorized);
        };
        _clearApproval(msg.caller, tokenId);
        _transfer(to, tokenId);
        let txid = addTxRecord(msg.caller, #transfer, ?tokenId, #user(msg.caller), #user(to), Time.now());
        return #Ok(txid);
    };

    public shared (msg) func transferFrom(from : Principal, to : Principal, tokenId : Nat) : async TxReceipt {
        if (_exists(tokenId) == false) {
            return #Err(#TokenNotExist);
        };
        if (_isApprovedOrOwner(msg.caller, tokenId) == false) {
            return #Err(#Unauthorized);
        };
        _clearApproval(from, tokenId);
        _transfer(to, tokenId);
        let txid = addTxRecord(msg.caller, #transferFrom, ?tokenId, #user(from), #user(to), Time.now());
        return #Ok(txid);
    };

    public shared (msg) func batchTransferFrom(from : Principal, to : Principal, tokenIds : [Nat]) : async TxReceipt {
        var num : Nat = 0;
        label l for (tokenId in Iter.fromArray(tokenIds)) {
            if (_exists(tokenId) == false) {
                continue l;
            };
            if (_isApprovedOrOwner(msg.caller, tokenId) == false) {
                continue l;
            };
            _clearApproval(from, tokenId);
            _transfer(to, tokenId);
            num += 1;
            ignore addTxRecord(msg.caller, #transferFrom, ?tokenId, #user(from), #user(to), Time.now());
        };
        return #Ok(txs.size() - num);
    };

    // public query function
    public query func logo() : async Text {
        return logo_;
    };

    public query func name() : async Text {
        return name_;
    };

    public query func symbol() : async Text {
        return symbol_;
    };

    public query func desc() : async Text {
        return desc_;
    };

    public query func balanceOf(who : Principal) : async Nat {
        return _balanceOf(who);
    };

    public query func totalSupply() : async Nat {
        return totalSupply_;
    };

    // get metadata about this NFT collection
    public query func getMetadata() : async Metadata {
        {
            logo = logo_;
            name = name_;
            symbol = symbol_;
            desc = desc_;
            totalSupply = totalSupply_;
            owner = owner_;
            cycles = Cycles.balance();
        };
    };

    public shared ({ caller }) func setMetadata(nlogo : Text, nname : Text, nsymbol : Text, ndesc : Text) : async () {
        assert (msg.caller == owner_);
        logo_ := nlogo;
        name_ := nname;
        symbol_ := nsymbol;
        desc_ := ndesc;

    };

    public query func isApprovedForAll(owner : Principal, operator : Principal) : async Bool {
        return _isApprovedForAll(owner, operator);
    };

    public query func getOperator(tokenId : Nat) : async Result<Principal, Errors> {
        switch (_exists(tokenId)) {
            case true {
                switch (_getApproved(tokenId)) {
                    case (?who) {
                        return #ok(who);
                    };
                    case (_) {
                        return #ok(Principal.fromText("aaaaa-aa"));
                    };
                };
            };
            case (_) {
                return #err(#TokenNotExist);
            };
        };
    };

    public query func getUserInfo(who : Principal) : async Result<UserInfoExt, Errors> {
        switch (users.get(who)) {
            case (?user) {
                return #ok(_userInfotoExt(user));
            };
            case _ {
                return #err(#Unauthorized);
            };
        };
    };

    public query func getUserTokens(owner : Principal) : async [TokenInfoExt] {
        let tokenIds = switch (users.get(owner)) {
            case (?user) {
                TrieSet.toArray(user.tokens);
            };
            case _ { [] };
        };
        let ret = Buffer.Buffer<TokenInfoExt>(tokenIds.size());

        for (id in Iter.fromArray(tokenIds)) {
            ret.add(_tokenInfotoExt(_unwrap(tokens.get(id))));
        };
        return Buffer.toArray(ret);
    };

    public query func ownerOf(tokenId : Nat) : async Result<Principal, Errors> {
        switch (_ownerOf(tokenId)) {
            case (?owner) {
                return #ok(owner);
            };
            case _ {
                return #err(#TokenNotExist);
            };
        };
    };

    public query func getTokenInfo(tokenId : Nat) : async Result<TokenInfoExt, Errors> {
        switch (tokens.get(tokenId)) {
            case (?tokeninfo) {
                return #ok(_tokenInfotoExt(tokeninfo));
            };
            case (_) {
                return #err(#TokenNotExist);
            };
        };
    };

    // Optional
    public query func getAllTokens() : async [TokenInfoExt] {
        Iter.toArray(Iter.map(tokens.entries(), func(i : (Nat, TokenInfo)) : TokenInfoExt { _tokenInfotoExt(i.1) }));
    };

    // transaction history related
    public query func historySize() : async Nat {
        return txs.size();
    };

    public query func getTransaction(index : Nat) : async TxRecord {
        return txs[index];
    };

    public query func getTransactions(start : Nat, limit : Nat) : async [TxRecord] {
        let res = Buffer.Buffer<TxRecord>(limit);
        var i = start;
        while (i < start + limit and i < txs.size()) {
            res.add(txs[i]);
            i += 1;
        };
        return Buffer.toArray(res);
    };

    public query func getUserTransactionAmount(user : Principal) : async Nat {
        var res : Nat = 0;
        for (i in txs.vals()) {
            if (i.caller == user or i.from == #user(user) or i.to == #user(user)) {
                res += 1;
            };
        };
        return res;
    };

    public query func getUserTransactions(user : Principal, start : Nat, limit : Nat) : async [TxRecord] {
        let res = Buffer.Buffer<TxRecord>(limit);
        var idx = 0;
        label l for (i in txs.vals()) {
            if (i.caller == user or i.from == #user(user) or i.to == #user(user)) {
                if (idx < start) {
                    idx += 1;
                    continue l;
                };
                if (idx >= start + limit) {
                    break l;
                };
                res.add(i);
                idx += 1;
            };
        };
        return Buffer.toArray(res);
    };

    // upgrade functions
    system func preupgrade() {
        usersEntries := Iter.toArray(users.entries());
        tokensEntries := Iter.toArray(tokens.entries());
        stableOrders := Iter.toArray(orders.entries());
    };

    system func postupgrade() {
        type TokenInfo = Types.TokenInfo;
        type UserInfo = Types.UserInfo;

        users := HashMap.fromIter<Principal, UserInfo>(usersEntries.vals(), 1, Principal.equal, Principal.hash);
        tokens := HashMap.fromIter<Nat, TokenInfo>(tokensEntries.vals(), 1, Nat.equal, Hash.hash);
        orders := HashMap.fromIter<Principal, Order>(stableOrders.vals(), 1, Principal.equal, Principal.hash);
        usersEntries := [];
        tokensEntries := [];
    };

    /////////////////////////
    //http request
    /////////////////////////
    let _HttpHandler = Http.HttpHandler();

    public query func http_request(request : HttpTypes.Request) : async HttpTypes.Response {
        if (Text.contains(request.url, #text("tokenid"))) {
            let tokenId = Iter.toArray(Text.tokens(request.url, #text("tokenid=")))[1];
            let nid = Util.textToNat(tokenId);

            switch (tokens.get(nid -1)) {
                case (?tokenInfo) {
                    _HttpHandler.renderToken(tokenInfo);
                };
                case (_) {
                    _HttpHandler.renderMesssage("no token found");
                };
            };

        } else {
            let indexInfo = "Collection Name: <b>" # name_ # "</b><br/>" # "Symbol: " # symbol_ # "<br/>" # "Description: " # desc_ # "<br/>" # "Creator: " # " <a href='https://twitter.com/Guywithipad' target='_blank'> @Guywithipad </a>" # "<br/>" # "Total Supply: " # Nat.toText(totalSupply_) # "<br/>" # "";
            _HttpHandler.httpIndex(indexInfo);
        };

    };
};
